# Техническа база за анализ на пожари от електрически произход

При анализ на пожар от електрическа причина използвай следните технически познания.
Разделите, отбелязани „(Симеонов)“ или с маркер `[[simeonov: с. N]]` (страницата в изданието от 2007 г.), са по „Пожаротехническа експертиза“
(Веселин Симеонов, ИК „Световит“, София, 2007 г.; в заключението – „(ПТЕ, 2007)“, виж `../sources.md`). Разделите без тази бележка нямат установен източник – стойност от тях не се цитира като справочна, освен когато до нея има маркер в двойни квадратни скоби със сверен източник; него пренеси в заключението както е.

## Статистика
Между 20 % и 25 % от пожарите годишно възникват по причини, свързани с неизправности в
електрическите инсталации [[metodichesko-rakovodstvo: гл. 9]]. Четирите основни групи електрически причини са: (1) късо съединение, (2) високи преходни съпротивления, (3) претоварване на електрическата мрежа, (4) неспазване на инструкции за монтаж и експлоатация на уреди.

## Късо съединение – механизъм и причини
К.с. е електрически контакт на проводници с различна полярност под напрежение през много
малко съпротивление, непредвидено за нормалната работа. Токът рязко нараства (от няколко
до стотици килоампери), жилото се нагрява, изолацията се запалва, металът се разтопява.
Температурата на дъгата при к.с. е 1500–4000 °C [[simeonov: с. 79]].

Причини: повредена изолация (механично, от висока температура или пламък, от влага);
включване на съоръжения за ниско напрежение към високо; оплитане на въздушни линии от
вятъра или попадане на проводящи предмети върху тях; грешки на персонала при превключване
и ремонт; мълнии; слаботокови проводници в силнотокови/осветителни мрежи [[simeonov: с. 78–79]].

## Първично срещу вторично късо съединение
Това е КЛЮЧОВОТО разграничение при електрическите пожари – дали к.с. е **причинило**
пожара, или е **следствие** от него.
- **Първично** (авариен режим преди пожара): разтопяванията са локални и остри, с ясни
  граници – само в участъците под действие на дъгата; съседните участъци нямат следи от
  разтопяване. Електрическият взрив на разтопения метал разпръсква капчици (самите те са
  източник на запалване); краищата на жилата са гладко заоблени или осеяни с налепени
  метални сферички („перли“) [[simeonov: с. 79–80]]. Изолацията е овъглена отвътре, откъм жилото (виж
  `materials.md`).
- **Вторично** (от топлината на пожара): разтопяванията са разпределени на дълга дължина,
  без ясни граници; сечението не е постоянно – неравни раковини и напластявания; тръбите
  са с остатъчни деформации [[simeonov: с. 81]].
- В метални тръби/обвивки к.с. дава прогаряния с напластен метал (капки, удебеления по
  краищата); възможна е устойчива дъга, която се разпространява по дължината като при
  електродъгово заваряване и оставя разтопени отвори [[simeonov: с. 80–81]].
- Разтопяванията по проводниците от к.с. са най-различни – сферични, овални, капковидни,
  раковини с неравномерно напластяване; разтопяванията от пожара са големи по размер и на
  значителна дължина по проводника [[simeonov: с. 182]]. Първо се установява от какво са –
  к.с., претоварване, преходни съпротивления или пожара; при к.с. – дали е причина или
  следствие [[simeonov: с. 183]].
- За категорично определяне – металографски или рентгеноструктурен анализ на иззетите медни
  проводници [[simeonov: с. 183]] (проби 0,20–0,50 м).

### Ограничения
- Рентгеноструктурният анализ е приложим само за медни проводници със сечение 4 mm², положени
  открито; неприложим за проводници в метални тръби и с по-големи сечения [[simeonov: с. 81]]. За
  алуминиеви проводници засега не са разработени методи за анализ на к.с. [[simeonov: с. 183]].
- Медта се топи при 1083 °C [[icsc:0240]], а температурата на пожар в помещение с дървесина е
  830–1000 °C [[chochev: прил. № 5, с. 222]] – следите от к.с. по медта могат да бъдат
  унищожени. Стоманата (1400 °C [[chochev: прил. № 7, с. 223]]) не се топи при пожар.
- Алуминият и сплавите му се топят при 600–660 °C [[chochev: прил. № 7, с. 223]] – в пожар
  алуминиевите детайли обикновено се разтопяват или изгарят, затова следи от к.с. по тях почти
  не се намират (по Симеонов – алуминият се топи при 600 °C [[simeonov: с. 82]]).
- Косвено к.с. се регистрира от измервателните уреди в таблата/подстанциите и по ефекта
  върху консуматорите (примигване на лампи, спиране на двигатели, изключване на пускатели),
  забелязан от хората на място [[simeonov: с. 82]].

## Преходни съпротивления
Възникват в местата на съединение на проводници, клемни кутии на електродвигатели,
контактни съединения и заземителни контури. Механизмът е: лош контакт → локално нагряване
→ електродъгов процес → запалване на околните горими материали.
- **Причини**: некачествен монтаж (усукване вместо спояване, заваряване или
  пресоване; без букси/накрайници); киселина при запояване → окисление; мед–алуминий при
  чести включвания/изключвания (различни коефициенти на разширение) [[simeonov: с. 86]].
- **Защо остават незабелязани:** правилно подбраните предпазители НЕ предпазват – токът не
  нараства, топлината се отделя локално; консуматорите работят нормално и уредите нищо не
  регистрират [[simeonov: с. 87]].
- **Признаци:** нагряване в местата на съединяване; посиняване на метала; крехка и
  напукана изолация около контактите; разтопен припой на накрайниците; мирис на нагрят
  каучук [[simeonov: с. 87]]. Окислението е особено интензивно при нагряване на контактите над
  70–75 °C [[simeonov: с. 88]]; проводимостта на окисния филм е милионна част от тази на метала.
- **Оглед:** местата на свързване и кабелните накрайници; пружинни шайби и контра гайки
  при вибрации; калаено/оловно покритие на медните, месинговите и бронзовите контакти
  (задължително навън, във влажна/агресивна среда и при температура на въздуха над 60 °C
  [[simeonov: с. 88]]).

## Претоварване
Превишение на номиналния ток води до прегряване (Q ∝ I²·R·t) → стареене и разрушаване на
изолацията → пробив → късо съединение. Ключов въпрос е дали защитните устройства
(предпазители, автоматични прекъсвачи) са били изправни и правилно оразмерени.
- Дори малки претоварвания са опасни – изолацията се разрушава бавно, за дълъг период.
  Каучуковата изолация при прегряване на проводниците малко над 65 °C [[simeonov: с. 84]] „стареене“
  ускорено, втвърдява се и се напуква.
- Чести причини: допълнителни непредвидени консуматори; едновременно много нагревателни
  уреди (печки, ютии, бойлери, котлони). Най-силно засяга некачествените контакти и връзки
  – там най-често се запалва изолацията [[simeonov: с. 83]].
- **Електродвигатели:** неправилен подбор по мощност; ненормален режим на задвижвания
  механизъм; тънки захранващи проводници; завишена токова защита. Трифазен двигател,
  работещ **на две фази** (изгорял предпазител на едната), прегрява и запалва намотките –
  винаги с к.с. Блокиран вал (лошо смазване, чуждо тяло) – роторът спира и цялата енергия
  става топлина [[simeonov: с. 84–85]].
- **Признаци:** мирис на нагрят каучук, лакове и масла; по-слабо светене на лампите;
  забавени/спрели двигатели, специфичен шум при две фази; издутини, нагари, загубена
  еластичност на изолацията. Показанията на първите очевидци (мирис, шум, примигване) се
  вземат задължително предвид [[simeonov: с. 85]].

## Електродъгови процеси и искри
Признаци – капки и частици от разтопен метал, прогаряния по корпуси, локални топлинни следи, сажди по контактни пластини при многократни изключвания, повредени стени на дъгогасителни камери.
- Искрите при превключване са с температура хиляди градуси, но с малък топлинен запас –
  запалват само предварително подготвени вещества, НО енергията им стига за взривоопасни
  смеси от прахове, газове и пари на ЛЗТ [[simeonov: с. 89]].
- Статичното електричество възпламенява паро-, газо- и праховъздушни смеси; мълнията – с
  високата си температура и топлинен запас – всички горими вещества [[simeonov: с. 89]] (виж
  `general_causes.md`).

## Оглед на електрическо табло
Проверява се тип и предназначение, следи по корпуса (разтопявания, прогаряния, разпръскване на метал), локални топлинни следи на входни/изходни кабели, надежност и състояние на изолацията на нулевия проводник. При малки габарити таблото се иззема цялостно, при големи – само елементите от интерес.

## Защитни устройства

### Стопяеми предпазители
Проверява се тип, марка, номинален ток (по маркировка), защитена верига, цяла или разтопена вложка.
По номиналния ток и сечението на защитавания участък се преценява съответствието на
предпазителя; к.с. почти винаги дава взривообразно разтопяване на вложката в произволна точка,
като останалите части запазват сечението си. Здрави предпазители при проводници с изгоряла
изолация, допирани жила и без разтопявания → инсталацията не е била под напрежение
[[simeonov: с. 184]].

### Автоматични прекъсвачи
Сработили ли са и при какъв ток [[simeonov: с. 184]]; положение при изземването (включено/изключено/междинно), контактни повърхности за капки разтопен метал, изменение на сечението от разтапяне, едновременност на включване/изключване.

### Автоматична нисковолтова апаратура
Работни контакти за електродъгови процеси, сажди по контактни пластини, повредени дъгогасителни камери, разтопявания на детайли, топлинни разрушения на изолацията.

### Комутационни устройства
Следи от нагряване, стопявания, изпълнение на свързването, състояние на гнездата, клемите
и щепселните ножове. По положението на елементите се определя дали устройството е било
**включено или изключено** по време на пожара [[simeonov: с. 183]].

### Електродвигатели и трансформатори
Проверява се дали трифазен двигател е работил на две фази – прекъсвания по захранващата
верига, защитата, контактните съединения; изолационно съпротивление; двигателят се разглобява
[[simeonov: с. 184–185]]. Изолация на намотките, обгоряла само повърхностно и от едната страна
→ външен източник на топлина; изгоряла по цялото сечение и периметър → прегряване от тока, но
същото може да даде и продължителен пожар в зоната на активно горене [[simeonov: с. 185]].

### Сравнителни образци
Когато не може да се определи дали уредът е причина или следите са от пожара, се изследват
уреди от същия тип, марка, серия и модел: първо – може ли да причини пожара при условията
преди него (всички режими и натоварвания, с протокол); второ – дали следите не са от огъня
(същият температурен режим). Еднозначен отговор – само след двата етапа [[simeonov: с. 192–194]].
Експертният експеримент се описва в протокол и в изследователската част на заключението
[[simeonov: с. 191–192]].

## Критични температури на електрически уреди
- Халогенни лампи: след около 20 min работа отражателят до 250 °C, металната арматура 100–150 °C
  [[metodichesko-rakovodstvo: т. 9.5.2]] – пожароопасни при контакт с горими материали.
- Битови отоплителни печки с рефлектор: защитна решетка до 150 °C, възпламеняване от излъчването
  на разстояние до 0,5 m; конвективни уреди: средно 85 °C, най-много 100–110 °C [[metodichesko-rakovodstvo: т. 9.6]].
- Електродвигатели: допустимо нагряване на лагерите 80–100 °C [[metodichesko-rakovodstvo: т. 9.10]].
- Лампа с нажежаема жичка – температура на колбата след 30 min светене: 40 W – 145 °C; 75 W –
  250 °C; 100 W – 290 °C; 200 W – 330 °C; 250 W – 360 °C; 500 W – 375 °C; 750 W – 500 °C
  [[simeonov: с. 94]]. Загърната в памучно одеяло: 40 W – до 250 °C; 100 W – до 340 °C
  [[simeonov: с. 94]]. Нагряването расте с мощността и зависи от размера на колбата.
- Луминесцентна лампа: нормално ~50 °C [[simeonov: с. 95]]; при „залепнал“ стартер тръбата
  стига 190–200 °C, а дроселът 120 °C [[simeonov: с. 95]] – заливката на дросела се разтопява и
  изтича, намотките се запалват.
- Ел. чайник върху незащитена дървена повърхност: запалване около 10–15 min след изпаряване на
  водата – повърхността се нагрява до 400 °C [[simeonov: с. 91–92]]. Ютия без терморегулатор,
  оставена включена върху плътна основа: 400–500 °C [[simeonov: с. 92]]; с терморегулатор:
  120–200 °C [[simeonov: с. 92]].

## Нагревателни уреди като източник
Запалване на горими материали при ограничено топлоотвеждане; прегряване поради
конструктивни недостатъци или оставяне без надзор; стареене на изолацията. Най-често –
неумело използване, небрежност, самоделни уреди. Печките и котлоните са по-безопасни –
пожар само при попадане на горими материали върху/над плочата; бързоварите са с голяма
пожарна опасност [[simeonov: с. 90 и 92]].
- **Признаци:** огнището е съсредоточено около уреда (концентрирано изгаряне на мебели и
  конструкции); продължително тлеене с обилен дим; възможно прогаряне на междуетажна
  конструкция и пропадане на уреда. По уреда – следи от прегряване (белезникав цвят,
  деформации) и от тока (обгаряния, разтопявания); по шнура – следи от к.с. [[simeonov: с. 90–91]].
- **Лампи:** огнището е около лампата при наличие на лесно запалими материали; при счупена
  колба нажежени части от жичката падат върху материала → тлеене → горене [[simeonov: с. 94–95]].
- **Луминесцентни лампи:** счупена тръба разпръсква стопилка; пробит маслен кондензатор
  изхвърля масло, загрято над температурата на самозапалване [[simeonov: с. 95]].
- **Проверява се:** бил ли е уредът под напрежение и включен (изолацията на шнура – цяла,
  обгоряла или изгоряла; стопявания по жилата); сработила ли е защитата; имало ли е
  примигване на осветлението; оставен ли е включен умишлено [[simeonov: с. 91]].

## Пожароопасни електрически уреди
- Телевизори: заемат трето място сред електротехническите пожари. Особено опасен е режимът на готовност (standby), при който почти всички блокове остават под напрежение.
- Хладилници: опасни режими възникват в терморегулаторите и моторния отсек при авариен режим на компресора.
- Електродвигатели: критични признаци – преходни съпротивления в клемната кутия и разтопяване на колекторни пластини.
- Заваръчни уреди: рискове – разпръскване на разтопен метал, кондуктивно прегряване на конструкции, авариен режим в трансформатора.

## Методология на разследване
1. Статичен етап: установяване на трасето на електрическата инсталация, съставяне на схеми, проверка на защитната апаратура, фотографиране на повреди.
2. Динамичен етап: разкриване и разглобяване на конструкциите за достъп до подозрителни участъци.
3. Изземване на проводници: със следи от к.с. се поставят в пликове, маркирани съответно. Дължина на пробата: 0,20–0,50 м. Изпращат се за рентгеноструктурен анализ за определяне дали к.с. е първично или вторично.
4. При версия за авариен режим огледът обхваща и захранващата трансформаторна подстанция –
   апаратите за защита на захранващите линии, техническото им състояние, условията на
   експлоатация и поддръжка, видът и сечението на проводниците, разстоянието до обекта
   [[simeonov: с. 37]]. Съответствието на монтажа и експлоатацията се проверява по ПУЕУИ,
   ПТЕ и ПТБ, като се сверяват иззетите доказателства с протокола за оглед и протокола за
   изземване [[simeonov: с. 182]].
